.. _ДАРН-САОН:

ДАРН, САОН подстанций ВЭС
=========================

Обемы и уставки ДАРН ПС ВЭС
"""""""""""""""""""""""""""

+-------------------+--------------------------------------------------------------------------+-------+------+-------+-----+
|Подстанция         |Присоединение                                                             |Uср, кВ|tср, с|Uв., кВ|tв.,с|
+-------------------+--------------------------------------------------------------------------+-------+------+-------+-----+
|ПС Технологическая |501, 504, 505, 509, 510, 512, 514, 515, 518, 519, 520, 524, 526, 529, 531,|8.2    |5.0   |9.3    |5.0  |
|                   |532, 533, 535, 507, 539, 542, 543, 545, 546, 549, МВ-35 на Осетки         |       |      |       |     |
+-------------------+--------------------------------------------------------------------------+-------+------+-------+-----+
|ПС Парковая        |631, 633, 637, 639, 643, 644, 645, 647, 648, 651, 652, 657, 658, 659, 661 |5.2    |5.0   |5.85   |8.0  |
+-------------------+--------------------------------------------------------------------------+-------+------+-------+-----+
|ПС Лучеса          |715, 717, 718, 719,724, 727, 730, 731, 732, 736, 744, 748, 750, 716,      |8.4    |5.0   |9.4    |10.0 |
|                   |734, 760                                                                  |       |      |       |     |
+-------------------+--------------------------------------------------------------------------+-------+------+-------+-----+
|ПС Новая           |429, 435, 437, 439, 440, 441, 444, 448, 450, 601, 449, 600, 452, 431, 434,|8.4    |6.5   |9.4    |10.0 |
|                   |436                                                                       |       |      |       |     |
+-------------------+--------------------------------------------------------------------------+-------+------+-------+-----+
|ПС Лиозно          |465, 469, 472, 474, 464, 470, 473, 476, ВВ-35кВ на Аэропорт,              |8.4    |5.5   |9.5    |5.0  |
|                   |ВВ-35кВ на Веляшковичи                                                    |       |      |       |     |
+-------------------+--------------------------------------------------------------------------+-------+------+-------+-----+
|ПС Руба            |313, 316, 318, 322, 323, 328, 329, 333, 334, 335, 339, 340, 341, 342, 343,|5.2    |5.0   |5.8    |10.0 |
|                   |344, 337, 327, 317                                                        |       |      |       |     |
+-------------------+--------------------------------------------------------------------------+-------+------+-------+-----+
|ПС Городок         |919, 915, 917, 918, 921, 922, 926, 928, 931                               |8.4    |5.0   |9.4    |10.0 |
+-------------------+--------------------------------------------------------------------------+-------+------+-------+-----+

Список присоединений, подключенных к САОН
"""""""""""""""""""""""""""""""""""""""""

+-----------------+-------------------------------------------------------------------------------+
|Наименованием ПС |Очередь САОН                                                                   |
|                 +------------------------+------------------------+-----------------------------+
|                 |2                       |3                       |4                            |
+-----------------+------------------------+------------------------+-----------------------------+
|ПС 110/35/10 кВ  |КЛ-10кВ: 501, 505, 507, |КЛ-10кВ: 519, 532,      |КЛ-10кВ: 520, 529, 533,      |
|"Технологическая"|510, 524, 526, 504, 509,|542, ВЛ-10кВ: 531, 543, |537, 539, 546                |
|                 |512, 514, 515,          |545                     |                             |
|                 |518, ВЛ-10кВ: 535, 549; |                        |                             |
|                 |ВЛ-35кВ на Осётки       |                        |                             |
+-----------------+------------------------+------------------------+-----------------------------+
|ПС 110/10 кВ     |КЛ-10кВ: 123, 141       |КЛ-10кВ: 125, 133       |КЛ-10кВ: 114, 145            |
|"Северная"       |                        |                        |                             |
+-----------------+------------------------+------------------------+-----------------------------+
|ПС 330/110/10 кВ |ВЛ-10кВ: 772, 773, 776, |ВЛ-10кВ: 780            |ВЛ-10кВ: 781, 782            |
|"Витебская-330"  |777                     |                        |                             |
+-----------------+------------------------+------------------------+-----------------------------+
|ПС 110/10кВ      |КЛ-10кВ: 62, 63, 65, 66,|                        |                             |
|"Билево"         |67, 68, 69, 70, 71, 73, |                        |                             |
|*(перспективные)*|75, 76, 77, 79, 80, 81, |                        |                             |
|                 |82, 84, 87              |                        |                             |
+-----------------+------------------------+------------------------+-----------------------------+
|ПС 110/10кВ      |                        |КЛ-10кВ: 429, 431, 434, |                             |
|"Новая"          |                        |435, 436, 437, 439, 440,|                             |
|*(перспективные)*|                        |441, 444, 448, 449, 450,|                             |
|                 |                        |452, 600, 601           |                             |
+-----------------+------------------------+------------------------+-----------------------------+
|ПС 110/35/10кВ   |ВЛ-10кВ: 915, 917, 918, |                        |                             |
|"Городок"        |919, 921, 922, 926, 928 |                        |                             |
|*(перспективные)*|931                     |                        |                             |
+-----------------+------------------------+------------------------+-----------------------------+
|ПС 110/35/10кВ   |В-10 Т-1                |                        |                             |
|"Дуброво"        |                        |                        |                             |
|*(перспективные)*|                        |                        |                             |
+-----------------+------------------------+------------------------+-----------------------------+
|ПС 110/35/10кВ   |                        |ВЛ-10кВ: 812, 809, 803, |                             |
|"Биофабрика"     |                        |804, 806, 801, 811      |                             |
|*(перспективные)*|                        |                        |                             |
+-----------------+------------------------+------------------------+-----------------------------+
|ПС 110/35/10кВ   |                        |ВЛ-10кВ: 794, 799, 797, |                             |
|"Хайсы"          |                        |798                     |                             |
|*(перспективные)*|                        |                        |                             |
+-----------------+------------------------+------------------------+-----------------------------+
|ПС 110/10кВ      |                        |КЛ-10кВ: 715, 716, 717, |                             |
|"Лучеса"         |                        |718, 719, 723, 724, 727,|                             |
|*(перспективные)*|                        |730, 731, 732, 734, 736,|                             |
|                 |                        |744, 748, 750, 760      |                             |
+-----------------+------------------------+------------------------+-----------------------------+
|ПС 110/10/6кВ    |                        |КЛ-10кВ: 631, 633, 637, |                             |
|"Парковая"       |                        |639, 643, 644, 645, 647,|                             |
|*(перспективные)*|                        |648, 651, 652, 657, 658,|                             |
|                 |                        |659, 661                |                             |
+-----------------+------------------------+------------------------+-----------------------------+
|ПС 110/35/10/6кВ |                        |                        |КЛ-6кВ:313, 317, 318, 322,   |
|"Руба"           |                        |                        |323, 327, 328, 329, 330, 333,|
|*(перспективные)*|                        |                        |334, 335, 337, 339, 340, 341,|
|                 |                        |                        |342, 343, 344;               |
|                 |                        |                        |КЛ-10кВ: 501, 502            |
+-----------------+------------------------+------------------------+-----------------------------+
|ПС 110/10кВ      |                        |ВЛ-10кВ: 847, 848, 849, |                             |
|"Верховье"       |                        |850, 851, 853, 854, 856 |                             |
|*(перспективные)*|                        |                        |                             |
+-----------------+------------------------+------------------------+-----------------------------+
|ПС 110/10кВ "КСМ"|КЛ-10кВ: 10, 11, 12, 13,|                        |                             |
|*(перспективные)*|15, 20, 21, 23, 24, 25, |                        |                             |
|                 |32, 31, 33, 35, 40, 43, |                        |                             |
|                 |45                      |                        |                             |
+-----------------+------------------------+------------------------+-----------------------------+
|ПС 110/10кВ      |                        |КЛ-10кВ: 696, 698, 699, |                             |
|"Суражская"      |                        |700, 701, 705, 710, 707,|                             |
|*(перспективные)*|                        |708                     |                             |
+-----------------+------------------------+------------------------+-----------------------------+
|ПС 110/10кВ      |                        |КЛ-10кВ: 224, 225, 227, |                             |
|"Мелькомбинат"   |                        |228, 229, 230, 234, 238,|                             |
|*(перспективные)*|                        |239, 240, 241, 242, 245 |                             |
+-----------------+------------------------+------------------------+-----------------------------+
|ПС 110/35/10кВ   |КЛ-10кВ: 160, 161, 164, |                        |                             |
|"Чепино"         |166, 168, 170, 174, 177,|                        |                             |
|*(перспективные)*|179                     |                        |                             |
+-----------------+------------------------+------------------------+-----------------------------+