Данные по АРН подстанций ВЭС
============================

Данные по регулировке напряжения трансформаторов 110/35/10кВ на ПС ВЭС

+-----------------------+-------+-----+----+----+---+---+--------+--------+---------------------------+
|Наименованием ПС       |Управл.|Uуст.|Umin|Umax|ЗНЧ|ВВ |Мех.    |Откл.   |Анцапфы                    |
|                       |АРН    |     |    |    |   |   |огранич.|автомат.+-------+-------------------+
|                       |       |кВ   |кВ  |кВ  |%  |t,с|        |        |Ориент.|Регулировка по ст. |
|                       |       |     |    |    |   |   |        |U, кВ   |полож. +------+-----+------+
|                       |       |     |    |    |   |   |        |        |       |110   |10   |35    |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Парковая       |Т-1    |А      |10.3 |10.1|10.5|3  |40"|1-8     |11      |6      |19    |     |      |
|               +-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|               |Т-2    |А      |10.3 |10.1|10.5|2.5|40"|1-8     |11      |6      |19    |     |      |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Новая          |Т-1    |А      |10.3 |10.1|10.5|2.5|40"|6-12    |11      |9-10   |19    |     |      |
|               +-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|               |Т-2    |А      |10.3 |10.1|10.5|2.5|40"|4-12    |11      |9      |19    |     |      |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Суражская      |Т-1    |А      |10.3 |10.1|10.5|3  |40"|        |10.8    |1      |9     |     |      |
|               +-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|               |Т-2    |А      |10.3 |10.1|10.5|3.5|40"|4-11    |10.9    |7      |19    |     |      |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Мелькомбинат   |Т-1    |А      |10.3 |10.1|10.5|2.5|40"|5-11    |10.9    |6-8    |19    |     |      |
|               +-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|               |Т-2    |А      |10.3 |10.1|10.5|2.5|40"|5-11    |11      |8      |19    |     |      |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Билево         |Т-1    |А      |10.3 |10.1|10.5|2.5|40"|3-9     |10.8    |1      |19    |     |      |
|               +-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|               |Т-2    |А      |10.3 |10.1|10.5|2.5|40"|        |10.8    |5-6    |19    |     |      |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Чепино         |Т-2    |ДУ     |10.3 |10.1|10.5|2.5|40"|1-7     |10.8    |1      |19    |     |      |
|               +-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|               |Т-1    |ДУ     |10.3 |10.1|10.5|3  |40"|        |10.9    |1      |9     |     |4/5   |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Лучеса         |Т-1    |А      |10.4 |10.2|10.6|3  |40"|4-9     |10.9    |8-9    |19    |     |      |
|               +-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|               |Т-2    |А      |10.4 |10.3|10.5|2.5|40"|        |10.8    |2-3    |9     |     |      |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Технологическая|Т-1    |А      |10.4 |10.2|10.6|3  |40"|        |10.9    |3      |9     |     |3/5   |
|               +-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|               |Т-2    |ТУ     |10.4 |10.2|10.6|3  |   |        |10.9    |3      |9     |     |3/5   |
|               +-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|               |Т-3    |А      |10.4 |10.3|10.5|2.5|40"|5-10    |10.8    |9      |19    |     |      |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Северная       |Т-1    |АСУ    |10.4 |10.3|10.5|2.5|60"|        |10.8    |9      |19    |     |      |
|               +-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|               |Т-2    |АСУ    |10.4 |10.3|10.5|2.5|60"|6-11    |10.8    |9      |19    |     |      |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|КСМ            |Т-1    |А      |10.5 |10.4|10.6|2.5|40"|4-10    |10.9    |5      |19    |     |      |
|               +-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|               |Т-2    |А      |10.4 |10.3|10.5|2.5|40"|        |10.8    |7-9    |19    |     |      |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Хайсы          |Т-1    |А      |10.4 |10.3|10.5|2.5|90"|        |        |7      |19    |     |      |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Биофабрика     |Т-1    |А      |10.4 |10.3|10.5|2.5|90"|4-10    |        |5      |19    |     |      |
|               +-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|               |Т-2    |А      |10.4 |10.2|10.6|2.5|90"|        |        |1      |      |     |9     |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Княжица        |Т-2    |ДУ     |10.5 |10.4|10.6|2.5|   |        |        |20     |21    |     |      |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Ст.Село        |Т-1    |ДУ     |10.5 |10.4|10.6|2.5|   |        |        |18     |19    |     |      |
|               +-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|               |Т-2    |ДУ     |10.4 |10.3|10.5|2.5|   |        |        |18     |19    |     |      |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Замосточье     |Т-1    |ДУ     |10.5 |10.4|10.6|2.5|   |        |        |19     |      |21   |      |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Бешенковичи    |Т-1    |А      |10.4 |10.2|10.6|2.5|40"|        |        |5-6    |19    |     |3/5   |
|               +-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|               |Т-2    |А      |10.4 |10.2|10.6|2  |60"|        |        |6-7    |19    |     |4/5   |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Плисса         |Т-1    |Мех.   |10.4 |10.2|10.6|3  |   |        |        |20     |21    |     |      |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Соржица        |Т-1    |ДУ     |10.4 |10.2|10.6|2  |   |        |        |6      |19    |     |      |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Сватовка       |Т-2    |ТУ     |10.4 |10.2|10.6|3  |   |        |        |2      |9     |     |      |
|               +-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|               |Т-1    |ТУ     |10.4 |10.2|10.6|3  |   |        |        |2      |9     |     |      |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Улла           |Т-1    |А      |10.4 |10.2|10.6|2.5|90"|        |        |8      |19    |     |3/5   |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Лиозно         |Т-1    |А      |10.3 |10.1|10.5|2.5|60"|        |        |5      |19    |     |3/5   |
|               +-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|               |Т-2    |ДУ     |10.3 |10.1|10.5|2.5|60"|        |        |5      |19    |     |3/5   |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Выдрея         |Т-1    |ДУ     |10.4 |10.2|10.6|2.5|   |        |        |21     |      |21   |      |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Шумилино       |Т-1    |ДУ     |10.4 |10.2|10.6|2.5|40"|        |10.8    |7      |19    |     |2/5   |
|               +-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|               |Т-2    |А      |10.4 |10.2|10.6|2  |40"|        |10.8    |7      |19    |     |3/5   |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Оболь          |Т-1    |А      |10.4 |10.2|10.6|2.5|90"|        |        |6-8    |19    |     |      |
|               +-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|               |Т-2    |А      |10.4 |10.2|10.6|2.5|   |        |        |5      |19    |     |      |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Слобода        |Т-1    |ДУ     |10.4 |10.2|10.6|2  |   |        |        |18     |      |21   |      |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Руба           |Т-1    |А      |6.1  |6.0 |6.2 |3  |40"|1-9     |6.5     |5-7    |19    |     |3/5   |
|               +-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|               |Т-2    |А      |6.3  |6.0 |6.2 |3  |40"|6-12    |6.5     |8      |19    |     |      |
|               +-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|               |Т-3    |А      |6.3  |6.0 |6.2 |3  |40"|        |6.5     |8      |19    |     |      |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Верховье       |Т-1    |А      |10.4 |10.2|10.6|2.5|90"|        |        |5-6    |19    |     |      |
|               +-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|               |Т-2    |А      |10.4 |10.2|10.6|2.5|90"|        |        |6      |19    |     |      |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Городок        |Т-1    |ДУ     |10.4 |10.2|10.6|3  |   |        |        |1      |9     |     |4/5   |
|               +-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|               |Т-2    |А      |10.4 |10.2|10.6|2.5|40"|        |        |4      |19    |     |2/5   |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Кабище         |Т-1    |А      |10.3 |10.1|10.5|2  |90"|        |        |5-6    |19    |     |      |
|               +-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|               |Т-2    |А      |10.4 |10.2|10.6|2  |90"|        |        |5-6    |19    |     |      |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Дуброво        |Т-1    |А      |10.4 |10.2|10.6|2.5|90"|        |        |5      |19    |     |2/5   |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Добромысль     |Т-1    |ДУ     |10.4 |10.2|10.6|2.5|   |        |        |6      |19    |     |3/5   |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|Плиговка       |Т-1    |ДУ     |10.3 |10.1|10.5|2  |   |        |        |6      |      |21   |      |
|               +-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+
|               |Т-2    |ДУ     |10.3 |10.1|10.5|2  |   |        |        |6      |19    |     |      |
+---------------+-------+-------+-----+----+----+---+---+--------+--------+-------+------+-----+------+